# Conditions at the binding step (script 12b)

| code | stored load kW | profile peak kW | stored / peak | max PV factor |
|---|---|---|---|---|
| 1-LV-rural1--0-sw | 80.0 | 74.4 | 1.08 | 0.576 |
| 1-LV-semiurb5--0-sw | 409.0 | 185.7 | 2.20 | 0.587 |
| 1-LV-urban6--0-sw | 441.0 | 186.1 | 2.37 | 0.582 |

| code | bus | limit | binding time | load at bind kW | share of stored load % | PV factor |
|---|---|---|---|---|---|---|
| 1-LV-rural1--0-sw | 7 | trafo | 20 May 12:00 | 25.8 | 32.3 | 0.569 |
| 1-LV-rural1--0-sw | 11 | trafo | 20 May 12:00 | 25.8 | 32.3 | 0.569 |
| 1-LV-rural1--0-sw | 4 | voltage | 27 Jul 12:00 | 16.3 | 20.4 | 0.531 |
| 1-LV-semiurb5--0-sw | 74 | line | 24 May 11:00 | 48.1 | 11.8 | 0.587 |
| 1-LV-semiurb5--0-sw | 72 | voltage | 24 Jul 11:00 | 60.6 | 14.8 | 0.57 |
| 1-LV-semiurb5--0-sw | 51 | voltage | 24 Jul 11:00 | 60.6 | 14.8 | 0.57 |
| 1-LV-urban6--0-sw | 54 | line | 24 May 11:00 | 79.0 | 17.9 | 0.582 |
| 1-LV-urban6--0-sw | 50 | line | 24 May 11:00 | 79.0 | 17.9 | 0.582 |
| 1-LV-urban6--0-sw | 17 | voltage | 24 Jul 11:00 | 56.4 | 12.8 | 0.567 |
